# Sirokko — электрические интерфейсы текущей платы

**DRAFT / NOT FOR ORDER / NO POWER / NO FLASH / NO FIRE.**

Действующие канонические CAD-исходники: commit `9405cabb3955a39df3351b2abdfdc21defeb73f5`, SCH `0f62b97606d5220ebe1cb630b59fd2050777e6d9020e623b93a4c5518774f76e`, PCB `57f4b9437de4176f61e99d71ef923711f1368ba13d1de3b72c6fd13d82a4d09b`. Текущая плата: 72 посадочных места, 639 сегментов, 146 переходов, 78 сетей, 27 зон. J1/J3 содержат Samtec `SSQ-122-01-T-S`; их посадки, 44 площадки, размещение и медь не менялись. R108/C109 интегрированы на F.Cu; root ERC и native DRC имеют по 0 нарушений, DRC — 0 несоединений и 0 расхождений со схемой при `ignored_checks=[]`. Это не разрешение эксплуатации, физической прошивки или производства. Экран, Start/Stop, энкодер, отдельная RESET, внешний watchdog и отдельный вход контроля наличия 24 В отсутствуют. Их старые назначения не возвращать. Текущий производственный комплект остаётся `NOT FOR ORDER`.

## ESP32: номера колодок и GPIO

Основание именно выбранного YD-ESP32-S3 N16R8 V1.4: схема изготовителя https://raw.githubusercontent.com/vcc-gnd/YD-ESP32-S3/main/5-public-YD-ESP32-S3-Hardware%20info/YD-ESP32-S3-SCH-V1.4.pdf и таблицы P1/P2 https://github.com/vcc-gnd/YD-ESP32-S3 . Обозначение J2 на YD соответствует J3 несущей платы. Не подменять внутреннюю схему питания YD руководством другого DevKit. У YD RGB на GPIO48; штатную RGB-перемычку сохранить. GPIO38/48 не подключены к внешним органам. GPIO35–37 при Octal-памяти не использовать; GPIO19/20 относятся к нативному USB и на несущей плате NC. На текущей PCB колодки съёмного DevKit расположены: J1=(100,45; 75,5) мм, J3=(100,45; 100,9) мм, обе −90° на F.Cu.

- J1.4 / GPIO4 / ROOM_DQ: двунаправленный open-drain интерфейс внешнего DS18B20.
- J1.6 / GPIO6 — NC. Отдельный аппаратный вход контроля наличия 24 В отсутствует.
- J1.8 / GPIO15 / FUEL_CMD: выход, HIGH включает катушку K2.
- J1.9 / GPIO16 / FAN_REQUEST: выход на J29.1/A1.
- J1.10 / GPIO17 / SPEED_CMD: выход на J29.3/PA.
- J1.15 / GPIO9 / TC_AIR_CS: выход выбора модуля J31, активный LOW.
- J1.16 / GPIO10 / TC_EXH_CS: выход выбора модуля J30, активный LOW.
- J1.17 / GPIO11 / TC_SDI_MOSI: выход общей SPI к J30/J31.
- J1.18 / GPIO12 / TC_SCK: выход общей SPI к J30/J31.
- J1.19 / GPIO13 / TC_SDO_MISO: вход общей SPI от J30/J31.
- J1.20 / GPIO14 / GLOW_CMD: выход, HIGH включает катушку K1.
- J3.4 / GPIO1 / TC_EXH_DRDY: вход готовности модуля J30.
- J3.5 / GPIO2 / TC_AIR_DRDY: вход готовности модуля J31.
- J3.18 / GPIO21 — NC. Прежнее назначение MCU_PERMIT удалено и не должно возвращаться в прошивку.

J1.6 / GPIO6 и J1.11 / GPIO18 — NC; не назначать GPIO6 фиктивным чтением питания, а GPIO18 — watchdog или OCP_OK. Остальные NC-контакты нельзя считать разведёнными резервными интерфейсами. J1.1 и J1.2 — одна шина 3,3 В, не два независимых источника.

## Внешние клеммы

- J13.1 — VIN_RAW_24, J13.2 — GND: единственный основной ввод платы. Через него питаются не только ESP/датчики, но и релейные силовые выходы.
- J27.1 — GLOW_SWITCHED_POS, J27.2 — GND: свеча, положительный провод коммутируется K1.
- J28.1 — CLUTCH_SWITCHED_POS, J28.2 — GND: муфта, положительный провод коммутируется K2.
- Выхлопная и воздушная термопары K подключаются непосредственно к клеммам модулей J30/J31; прежние J10/J11 основной PCB удалены.
- J12.1 — +3V3, J12.2 — ROOM_DQ, J12.3 — GND: внешне питаемый DS18B20, не паразитное питание и не универсальная цветовая распиновка любого кабеля.
- J29.1 — FAN_REQUEST/A1, J29.2 — GND/A2, J29.3 — SPEED_CMD/PA, J29.4 — GND/G. Только управление внешним HC-160A-S2.

## Термопарные модули MAX31856

- J30 — выхлоп; J31 — горячий воздух.
- Для обоих модулей: 1=DRDY, 2=FLT NC, 3=CS, 4=SDI/MOSI, 5=SDO/MISO, 6=SCK, 7=GND, 8=`3Vo` NC, 9=VIN/+3V3.
- SPI общая; CS и DRDY раздельные. Все функциональные выводы физически связаны со своими сетями, NC не имеют меди.
- Термопары подключаются к клеммам самих модулей. Прежние U9/U10, J10/J11 и C9–C18 удалены из действующей SCH/PCB.

Основание и пределы проверки: [`../../docs/research/MAX31856_MODULE_SCHEMATIC_INTEGRATION_RU.md`](../../docs/research/MAX31856_MODULE_SCHEMATIC_INTEGRATION_RU.md) и [`../../docs/research/MAX31856_MODULE_PCB_INTEGRATION_RU.md`](../../docs/research/MAX31856_MODULE_PCB_INTEGRATION_RU.md). Исторический дискретный снимок сохранён в [`../../docs/research/THERMOCOUPLE_BIAS_CORRECTION_RU.md`](../../docs/research/THERMOCOUPLE_BIAS_CORRECTION_RU.md), но не является текущей архитектурой. Проверка CAD не квалифицирует точность, помехоустойчивость, фактические зонды или безопасное горение.

Моторные провода и силовое питание HC-160A не заходят на плату Sirokko. +5V OUT HC-160A не используется. Для силовых интерфейсов назначена [проектная токовая и тепловая оболочка](../../docs/research/SIROKKO_POWER_AND_LOAD_ENVELOPE_RU.md): J27/свеча — не более 7 А непрерывно и 10 А не более 1 с; J28/муфта — не более 2 А непрерывно и 3 А не более 1 с; общий J13/F1 — не более 10 А непрерывно и 13 А не более 1 с. F1 — Littelfuse `0997015.WXN`, 15 А / 58 В DC, в сохранённом держателе Keystone 3568. Температура воздуха непосредственно у F1/держателя — не более 80 °C. Эти пределы требуют физической квалификации первого изделия и не являются разрешением питания или эксплуатации.

## Релейная логика и предел независимости

Нативный netlist:

- GPIO14 → U11.14/IN1; U11.3/OUT1 → K1.85. K1.30 получает P24_PROTECTED, K1.87 идёт на J27.1.
- GPIO15 → U11.13/IN2; U11.4/OUT2 → K2.85. K2.30 получает P24_PROTECTED, K2.87 напрямую соединён с J28.1.
- U11.11/IN3 соединён с GND; U11.6/OUT3 — NC. GPIO21 — NC.
- K1.86 и K2.86 получают P24_PROTECTED. U11 VM и VCLAMP получают ту же шину.
- U11.8/nENBL и U11.9/RESET постоянно GND. U11.10/IN4 — GND, OUT4 — NC. U11.16/nFAULT — NC, реальной обратной связи ошибки драйвера в ESP нет.

По TI DRV8803 SLVSAW5D, §5 и §7: HIGH INx открывает соответствующий low-side выход, LOW nENBL разрешает драйвер. Карта каналов FUEL/GLOW не переставлена.
https://www.ti.com/lit/ds/symlink/drv8803.pdf

Для исправных NO-контактов в установившемся состоянии:

```
команда свечи = GLOW_CMD
команда муфты = FUEL_CMD
```

Программный аварийный путь обязан явно снимать GLOW_CMD и FUEL_CMD и отдельно выполнять требуемую продувку. Эта запись не доказывает, что прошивка уже реализована. После удаления K3 у муфты больше нет резервного последовательного контакта: сваривание K2 программно не устраняется. Залипание контакта, пробой ключа, динамика запуска и сброса не покрыты статической таблицей.

## Расчётный ток катушек — не испытание

Фактический MPN K1/K2: DG85BM-5021-76-1024 без встроенного подавителя, колодка DZ85AB-5-PCB. Durakool DG85BM, редакция 01-Jul-2026, таблица 1: Rcoil=305 Ом ±10% при 23 °C, must-operate ≤16 В при 23 °C.
https://www.durakool.com/media/zatabdby/dg85bm-durakool-automotive-industrial-relay-datasheet-010726.pdf

Принят только расчётный сценарий V(P24_PROTECTED)=21,6…28,8 В, температура обмотки −40…+85 °C. Это не новый гарантированный диапазон входа изделия. Предварительная модель медной обмотки:

```
R(T)=305×(1+допуск)×[1+0,00393×(T−23)] Ом
I <= V/R(T) А       [положительное падение драйвера не учитывается]
```

Перебор углов даёт верхний ток одной катушки 0,139443 А; двух — 0,278886 А. При номинальных 24 В и 305 Ом две катушки потребляют расчётно 3,777049 Вт. Катушки питаются от P24_PROTECTED, а не от выхода DC/DC 5 В; их нельзя прибавлять к току нагрузки 5-вольтового преобразователя.

Для чувствительности при условно постоянном Ron=0,8 Ом суммарные потери двух ключей 0,031111 Вт. Паспорт TI задаёт эту величину Ron при определённых VM/TJ/IO, поэтому она не является гарантированным горячим сопротивлением всей нашей сборки. Самонагрев обмотки, фактический тепловой режим, энергия отпускания и ресурс контактов не проверены. Пропорциональный сопротивлению перенос must-operate на 85 °C дал бы 19,89856 В, но это только модель ампер-витков, не гарантия изготовителя.

## Питание и обратная подпитка

Из netlist подтверждено: P24_PROTECTED → U101/LM5013 → L101 → +5V_DEVKIT → J1.21; 3,3 В поступают на несущую плату через J1.1/J1.2 от вставного DevKit. К выходу 5 В подключены C105/C106 и делители преобразователя; к 3,3 В — J30/J31, подтяжки и J12. Отдельная цепь контроля наличия 24 В удалена. Питание 3,3 В от HC-160A не предусмотрено.

До физической квалификации назначенный непрерывный бюджет выхода собственного 24→5 В узла — не более 0,70 А. Это проектный предел, а не измеренный горячий рейтинг: номинальный ток LM5013 не доказывает допустимый ток LDO DevKit, а ток точного DevKit ещё не измерен. PGOOD_5V выведен лишь на TP101, не на GPIO. Не выдумывать программное чтение этого сигнала.

Для точной схемы YD V1.4 (один лист, 23.09.2022) визуально повторно подтверждены: USB1/VBUSB → анодD1 → катод к внутренней5V; USB2/VBUS → анодD2 → катод к той же5V; J1.21 → анодD3 → катод к5V. IN-OUT шунтирует D3, USB-OTG шунтирует D2. U3.3 IN получает внутреннюю5V; U3.2/4 VDD33 соединены с J1.1/J1.2. U2CH343 получает VDD5/VBUS от USB1 доD1, VIO отVDD33. PDF SHA256 ec1844f0e7d736b7ccca556e6cec6f1876f5ee7d661b249d0f780e4124790609.

Сборочная конфигурация: IN-OUT и USB-OTG РАЗОМКНУТЫ, RGB сохранена. В модели исправных идеальных диодов это запрещает прямую подачу5V от carrier на обаUSB и отUSB на carrier5V. Перебраны четыре сочетания перемычек: замыкание IN-OUT открывает обратный путь USB→carrier5V; замыкание USB-OTG открывает carrier→USB2/VBUS. Это описание топологии только для исключённого подключения установленного DevKit к USB, а не разрешённый рабочий или сервисный сценарий. Проверка НЕ гарантирует утечку/динамику реальной платы; D26 не идентифицирован полнымMPN. Отсутствие шунтов не означает гальванической развязки. Перемычки не замыкать и не переделывать в рамках этого уточнения.

Действующая граница исключает этот путь физически: USB подключают только к вынутому из колодок DevKit, поэтому его контакты J1/J3 не соединены с несущей платой и USB не питает J30/J31/J12/подтяжки Sirokko. Сам вынутый DevKit при записи может получать питание от USB. Перед обратной установкой USB отключают, а Sirokko должна быть обесточена. Одновременное USB+carrier не является рабочим или сервисным режимом и не остаётся обязательным выпускным блокером. Это не квалифицирует токовый и тепловой бюджет питания DevKit и периферии от Sirokko, не разрешает физическое подключение/прошивание сейчас и не разрешает шунтировать D3.

Актуальный частичный расчёт [`YD_3V3_LOAD_BUDGET.json`](YD_3V3_LOAD_BUDGET.json) перечисляет только внешние подтяжки несущей платы, эталонную электрическую модель двух модулей MAX31856 и назначенное допущение DS18B20. Верхний расчётный сценарий равен 11,708287 мА. Это НЕ полный ток DevKit, НЕ полный бюджет +3V3 и НЕ гарантия стабилизатора DevKit: ток ESP32/Flash/PSRAM/RGB/USB-UART, собственный ток стабилизаторов и неизвестные цепи конкретных модулей, входы HC-160A, динамика, утечки и температурные эффекты не квалифицированы. Расчёт не является основанием менять DevKit, модули или PCB; подробные допущения и источники приведены в [`YD_3V3_LOAD_BUDGET_RU.md`](YD_3V3_LOAD_BUDGET_RU.md).

## Что означает текущая спецификация

Актуальная [`BOM_DRAFT_NOT_FOR_ORDER.csv`](../../docs/BOM_DRAFT_NOT_FOR_ORDER.csv) экспортирована из действующей корневой схемы и содержит 59 позиций; все 59 присутствуют на PCB. R108/C109 интегрированы на F.Cu и остаются `NOT FOR ORDER` до инженерной приёмки. Закупочная группировка содержит 40 строк и 62 физических изделия. F1 разделён на вставку и держатель, K1/K2 — на реле и колодки. ESP32, два модуля MAX31856, внешние датчики/нагрузки и HC-160A перечислены отдельно, механический CSV не является списком крепежа. Цены и наличие — датированный снимок; заказ не разрешён.

## Незакрытые условия перед окончанием проекта

- уровни/ток/тайминги входов HC-160A и фактическое безопасное поведение его моста;
- полный токовый и тепловой бюджет питания точного DevKit и периферии от Sirokko, а также входная защита; исключённый путь USB при установленном модуле не подменяет эти проверки;
- допустимые силовые нагрузки, DC-коммутация и ресурс при фактическом подавлении катушек;
- температурная погрешность двух термопар с компенсацией холодного спая и ограничение процесса 0…600 °C;
- завершённый сетевой интерфейс и прошивка с отрицательными тестами, затем окончательные производственные файлы.

Ни один из этих пунктов не означает разрешения вернуть исключённые аппаратные узлы или проводить запрещённые физические испытания. Инженерная таблица соединений готова, но допуск всей платы и начало разработки прошивки этим документом не объявлены.
